<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8" />
<meta name="viewport" content="width=device-width, initial-scale=1.0, viewport-fit=cover" />
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large, max-video-preview:-1" />
<title>Gas Ovens in a Kitchen: Ventilation Air and Interlocks | Senger Engineering</title>
<meta name="description" content="What AS/NZS 5601.1:2022 requires when open flued gas ovens share a commercial kitchen: the 0.4 MJ/h per m3 trigger, 450 mm2 per MJ/h of free opening, low-level mechanical supply, and the air-movement interlock." />
<meta property="og:title" content="Gas Ovens in a Kitchen: Ventilation Air and Interlocks" />
<meta property="og:description" content="What AS/NZS 5601.1:2022 requires when open flued gas ovens share a commercial kitchen: the 0.4 MJ/h per m3 trigger, 450 mm2 per MJ/h of free opening, low-level mechanical supply, and the air-movement interlock." />
<meta property="og:url" content="https://senger.com.au/memo-gas-ovens-ventilation-air" />
<meta property="og:type" content="article" />
<meta property="og:image" content="https://senger.com.au/images/hf-steel-factory.jpg" />
<meta name="twitter:card" content="summary_large_image" />
<meta name="twitter:image" content="https://senger.com.au/images/hf-steel-factory.jpg" />
<link rel="canonical" href="https://senger.com.au/memo-gas-ovens-ventilation-air" />
<link rel="icon" type="image/png" sizes="32x32" href="images/favicon-32.png" />
<link rel="icon" type="image/png" sizes="192x192" href="images/favicon-192.png" />
<link rel="apple-touch-icon" href="images/favicon-192.png" />
<link rel="preconnect" href="https://fonts.googleapis.com" />
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
<link href="https://fonts.googleapis.com/css2?family=Instrument+Serif:ital@0;1&family=Inter:wght@300;400;500;600&display=swap" rel="stylesheet" />
<link rel="stylesheet" href="style.css" />
<script async src="https://www.googletagmanager.com/gtag/js?id=AW-18153072870"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'AW-18153072870');
  gtag('config', 'G-6XM7PW3YZ0');
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "Article",
      "headline": "Gas ovens: ventilation air and interlocks",
      "author": {
        "@type": "Person",
        "name": "Renan Senger",
        "jobTitle": "Mechanical Engineer, MIEAust"
      },
      "publisher": {
        "@id": "https://senger.com.au/#business"
      },
      "datePublished": "2026-09-19",
      "mainEntityOfPage": "https://senger.com.au/memo-gas-ovens-ventilation-air",
      "about": [
        "Commercial kitchen ventilation",
        "AS 1668.2",
        "Western Australia"
      ]
    },
    {
      "@type": "LocalBusiness",
      "@id": "https://senger.com.au/#business",
      "name": "Senger Engineering",
      "url": "https://senger.com.au",
      "telephone": "+61413886800",
      "email": "info@senger.com.au",
      "address": {
        "@type": "PostalAddress",
        "addressLocality": "Perth",
        "addressRegion": "WA",
        "addressCountry": "AU"
      },
      "areaServed": {
        "@type": "State",
        "name": "Western Australia"
      }
    },
    {
      "@type": "FAQPage",
      "mainEntity": [
        {
          "@type": "Question",
          "name": "When do gas ovens need extra ventilation air in a commercial kitchen?",
          "acceptedAnswer": {
            "@type": "Answer",
            "text": "For open flued appliances in a room, AS/NZS 5601.1:2022 Clause 6.4.6.3.1 divides gas input by room volume. Above 0.4 MJ/h per m3, additional ventilation is required: either a permanent opening direct to outside at 450 mm2 of effective free area per MJ/h, or a mechanical supply at low level with an interlock that shuts the gas if the air supply fails. The 3 MJ/h per m3 figure often quoted is the flueless limit, not the open flued one."
          }
        },
        {
          "@type": "Question",
          "name": "Does the make-up air fan have to be interlocked with the gas?",
          "acceptedAnswer": {
            "@type": "Answer",
            "text": "Where the mechanical supply is the pathway the appliances rely on for air, yes. AS/NZS 5601.1:2022 Clause 6.4.10 requires an interlock that senses actual air movement and fails safe, so the gas shuts off when the supply fails. The engineer specifies the logic and the licensed gasfitter installs and certifies the gas side."
          }
        }
      ]
    }
  ]
}
</script>
<style>
  .art { max-width: 780px; margin: 0 auto; }
  .art h2 { font-family: var(--serif); font-weight: 400; font-size: clamp(26px, 2.8vw, 34px); line-height: 1.1; color: var(--ink); margin: clamp(36px, 4vw, 52px) 0 14px; }
  .art h3 { font-family: var(--sans); font-weight: 600; font-size: 17px; color: var(--ink); margin: 24px 0 8px; }
  .art p { font-size: 16.5px; line-height: 1.75; color: var(--ink-2); margin: 0 0 16px; }
  .art strong { color: var(--ink); font-weight: 600; }
  .art ul { margin: 0 0 18px 0; padding-left: 20px; }
  .art li { font-size: 16px; line-height: 1.7; color: var(--ink-2); margin-bottom: 6px; }
  .art a { color: var(--accent); }
  .art .answer { border-left: 3px solid var(--accent); background: var(--bg-2); padding: 18px 22px; margin: 6px 0 26px; font-size: 16.5px; line-height: 1.7; color: var(--ink); }
  .art .answer b { color: var(--accent); }
  .art .note { font-size: 13.5px; color: var(--muted); line-height: 1.6; }
  .tbl-wrap { overflow-x: auto; margin: 18px 0 24px; border: 1px solid var(--line); }
  .tbl { width: 100%; border-collapse: collapse; font-size: 15px; background: #fff; }
  .tbl th { text-align: left; font-weight: 600; font-size: 12px; letter-spacing: 0.08em; text-transform: uppercase; color: var(--muted); padding: 12px 14px; border-bottom: 1px solid var(--line-2); background: var(--bg); }
  .tbl td { padding: 11px 14px; border-bottom: 1px solid var(--line); color: var(--ink-2); vertical-align: top; }
  .tbl td.num { font-variant-numeric: tabular-nums; white-space: nowrap; }
  .tbl tr:last-child td { border-bottom: 0; }
  .memo-more { display: grid; grid-template-columns: repeat(auto-fit, minmax(260px, 1fr)); gap: 1px; background: var(--line); border: 1px solid var(--line); margin-top: 18px; }
  .memo-more a { background: var(--bg); padding: 18px 20px; text-decoration: none; display: block; }
  .memo-more a:hover { background: var(--bg-2); }
  .memo-more .q { font-family: var(--serif); font-size: 19px; line-height: 1.2; color: var(--ink); }
  .memo-more .t { font-size: 12px; letter-spacing: 0.1em; color: var(--signal); margin-bottom: 8px; }
  .mid-cta { display: flex; flex-wrap: wrap; gap: 14px 24px; align-items: center; justify-content: space-between; background: var(--accent); color: #fff; padding: 22px 26px; margin: 36px 0 8px; }
  .mid-cta p { color: rgba(255,255,255,0.9); margin: 0; font-size: 15.5px; max-width: 52ch; }
  .mid-cta a { background: #fff; color: var(--accent); font-weight: 600; font-size: 14px; padding: 12px 20px; border-radius: 4px; text-decoration: none; white-space: nowrap; }
</style>
</head>
<body>
<nav class="nav" id="nav">
  <a href="index.html" class="logo" aria-label="Senger Engineering home">
    <img src="images/logo-horizontal-transparent.png" alt="Senger Engineering" />
  </a>
  <div class="nav-links">
    <a href="index.html">Home</a>
    <a href="engineering.html">Engineering</a>
    <a href="renders.html">Renders</a>
    <a href="projects.html">Capabilities</a>
    <a href="about.html">About</a>
    <a href="contact.html">Contact</a>
  </div>
  <a href="contact.html?project=Ventilation%20%2F%20air%20conditioning" class="nav-cta">
    Request a Quote
    <svg width="12" height="12" viewBox="0 0 12 12" fill="none"><path d="M3 9 L9 3 M9 3 H5 M9 3 V7" stroke="currentColor" stroke-width="1.4" stroke-linecap="square"/></svg>
  </a>
  <button class="menu-btn" id="menuBtn" aria-label="Open menu"><span></span><span></span></button>
</nav>
<div class="mobile-menu" id="mobileMenu">
  <nav>
    <a href="index.html"><em>Home</em><span>01</span></a>
    <a href="engineering.html"><em>Engineering</em><span>02</span></a>
    <a href="renders.html"><em>Renders</em><span>03</span></a>
    <a href="projects.html"><em>Capabilities</em><span>04</span></a>
    <a href="about.html"><em>About</em><span>05</span></a>
    <a href="contact.html"><em>Contact</em><span>06</span></a>
  </nav>
  <div class="mobile-foot"><span>info@senger.com.au</span><span>+61 413 886 800</span></div>
</div>

<header class="lp-hero">
  <div class="lp-hero-inner">
    <div class="lp-eyebrow">Design memo · Commercial kitchen ventilation · WA</div>
    <h1 class="lp-h1">Gas ovens: ventilation air and <span class="it">interlocks</span></h1>
    <p class="lp-lede">Do gas ovens change the ventilation design? A short answer with the clause behind it, for owners, builders and contractors in Western Australia.</p>
    <div class="lp-trust">
      <div class="lp-trust-item">By Renan Senger, mechanical engineer (MIEAust)</div>
      <div class="lp-trust-item">AS 1668.2-2012, the edition NCC 2022 calls up</div>
      <div class="lp-trust-item">3 min read</div>
    </div>
  </div>
</header>

<section class="section">
  <div class="container">
    <article class="art">
      <div class="answer"><b>Short answer.</b> Yes. For <b>open flued</b> appliances in a room, AS/NZS 5601.1:2022 Clause 6.4.6.3.1 compares gas input to room volume: above <b>0.4 MJ/h per m&sup3;</b>, additional ventilation is required. It can be a permanent opening direct to outside sized at <b>450 mm&sup2; per MJ/h</b>, or a mechanical supply delivered at <b>low level</b> and interlocked so the gas shuts off if the air fails.</div>

      <h2>The number people get wrong</h2>
      <p>The figure quoted in the trade is often 3 MJ/h per m&sup3;. That is the limit for <strong>flueless</strong> appliances. A rack oven that takes its combustion air from the room and sends the products up a flue is <strong>open flued</strong>, and the trigger is 0.4 MJ/h per m&sup3;. Used by mistake, the wrong figure says no extra ventilation is needed at all.</p>
      <h2>The two pathways</h2>
      <div class="tbl-wrap"><table class="tbl">
        <thead><tr><th>Pathway</th><th>What it requires</th></tr></thead>
        <tbody>
          <tr><td>Natural</td><td>Permanent opening direct to outside, 450 mm&sup2; of <strong>effective free area</strong> per MJ/h (Table 6.4.6.2). Effective means after louvre blades and insect mesh, so the louvre face is roughly twice the calculated area.</td></tr>
          <tr><td>Mechanical</td><td>0.3 L/s per MJ/h for forced draught burners (Table 6.4.9), delivered at low level, at or below burner level, with the Clause 6.4.10 interlock that senses actual air movement and fails safe.</td></tr>
        </tbody>
      </table></div>
      <h2>Flue gas leaves the room too</h2>
      <p>The products going up the flue are room air. Counting them in the air balance is what keeps the room from going too negative once the hoods, the ovens and the doors are all working at once.</p>
      <h2>Who does what</h2>
      <p>The mechanical engineer sets the airflows, the openings, the position of the supply and the control logic. The <strong>licensed gasfitter</strong> installs and certifies the gas work, including flues and the isolation arrangement. Where an imported oven has no Australian certification, its approval route is a question for Building and Energy before it is connected, and that can take weeks, so raise it early.</p>
      <p class="note">Editions matter here: WA has required AS/NZS 5601.1:2022 for new installations since 30 March 2023, and the clause numbers moved between editions. Quote the edition with the clause.</p>

      <div class="mid-cta">
        <p>Designing or fitting out a commercial kitchen in WA? Send your equipment list and floor plan for a fixed-fee design your contractors can price.</p>
        <a href="contact.html?project=Ventilation%20%2F%20air%20conditioning">Send your equipment list</a>
      </div>

      <h2>Questions</h2>
      <h3>When do gas ovens need extra ventilation air in a commercial kitchen?</h3>
      <p>For open flued appliances in a room, AS/NZS 5601.1:2022 Clause 6.4.6.3.1 divides gas input by room volume. Above 0.4 MJ/h per m3, additional ventilation is required: either a permanent opening direct to outside at 450 mm2 of effective free area per MJ/h, or a mechanical supply at low level with an interlock that shuts the gas if the air supply fails. The 3 MJ/h per m3 figure often quoted is the flueless limit, not the open flued one.</p>
      <h3>Does the make-up air fan have to be interlocked with the gas?</h3>
      <p>Where the mechanical supply is the pathway the appliances rely on for air, yes. AS/NZS 5601.1:2022 Clause 6.4.10 requires an interlock that senses actual air movement and fails safe, so the gas shuts off when the supply fails. The engineer specifies the logic and the licensed gasfitter installs and certifies the gas side.</p>

      <h2>More memos</h2>
      <div class="memo-more">
        <a href="memo-make-up-air-commercial-kitchen"><div class="t">DESIGN MEMO</div><div class="q">How much make-up air does a commercial kitchen need?</div></a>
        <a href="memo-when-is-a-kitchen-canopy-required"><div class="t">DESIGN MEMO</div><div class="q">When does a commercial kitchen need an exhaust hood?</div></a>
        <a href="memo-kitchen-exhaust-discharge-rules"><div class="t">DESIGN MEMO</div><div class="q">Does kitchen exhaust have to discharge 3 m above the roof?</div></a>
      </div>

      <p class="note" style="margin-top:28px;">General guidance, not a design. Clause references are to AS 1668.2-2012 with Amendments 1 and 2 (called up by NCC 2022) and AS/NZS 5601.1:2022; NCC 2025 calls up AS 1668.2:2024, where numbering and some values differ, so confirm the edition with your building surveyor. I do the design and calculations as a mechanical engineer (MIEAust); the mechanical contractor installs, commissions and certifies, and a licensed gasfitter certifies gas work. More: <a href="ventilation-air-conditioning-perth">kitchen exhaust and ventilation design in Perth</a> · <a href="design-memos">all design memos</a></p>
    </article>
  </div>
</section>
<footer class="footer">
  <div class="footer-grid">
    <div>
      <img class="foot-logo" src="images/logo-stacked-light.png" alt="Senger Engineering" />
      <p class="foot-tagline">Mechanical engineering, technical documentation and shop drawings for the people who build.</p>
    </div>
    <div class="foot-col">
      <h4>Services</h4>
      <ul>
        <li><a href="mechanical-engineering-perth">Mechanical engineering</a></li>
        <li><a href="mechanical-design-perth">Mechanical design</a></li>
        <li><a href="structural-design-perth">Structural design</a></li>
        <li><a href="steel-detailing-perth">Steel detailing</a></li>
        <li><a href="shop-drawings-perth">Shop drawings</a></li>
        <li><a href="machine-safety-perth">Machine safety</a></li>
        <li><a href="ventilation-air-conditioning-perth">Ventilation &amp; air con</a></li>
        <li><a href="air-conditioning-design-perth">Air conditioning design</a></li>
      </ul>
    </div>
    <div class="foot-col">
      <h4>Guides &amp; memos</h4>
      <ul>
        <li><a href="design-memos">Design memos</a></li>
        <li><a href="kitchen-exhaust-cost-guide-wa">Kitchen exhaust cost</a></li>
        <li><a href="kitchen-exhaust-council-approval-wa">Council approval in WA</a></li>
        <li><a href="reuse-kitchen-exhaust-previous-tenant-wa">Reusing an old exhaust</a></li>
        <li><a href="for-contractors-and-builders">For contractors</a></li>
      </ul>
    </div>
    <div class="foot-col">
      <h4>Studio</h4>
      <ul>
        <li><a href="mailto:info@senger.com.au">info@senger.com.au</a></li>
        <li><a href="tel:+61413886800" data-track-call="footer">+61 413 886 800</a></li>
        <li>Perth, WA, Australia</li>
        <li>ABN 12 326 601 680</li>
        <li><a href="https://www.linkedin.com/company/senger-engineering-aus/" target="_blank" rel="noopener" aria-label="Senger Engineering on LinkedIn">LinkedIn</a></li>
      </ul>
    </div>
  </div>
  <div class="footer-bot">
    <span>&copy; Senger Engineering &middot; 2026</span>
    <span>Engineered in Western Australia</span>
  </div>
</footer>
<script src="script.js"></script>
</body>
</html>
